<!DOCTYPE html>
<html lang="en-CA">
<head>
<!-- Google Tag Manager --><script>(function(w,d,s,l,i){w[l]=w[l]||[];w[l].push({'gtm.start':new Date().getTime(),event:'gtm.js'});var f=d.getElementsByTagName(s)[0],j=d.createElement(s),dl=l!='dataLayer'?'&l='+l:'';j.async=true;j.src='https://www.googletagmanager.com/gtm.js?id='+i+dl;f.parentNode.insertBefore(j,f);})(window,document,'script','dataLayer','GTM-WT63QQ2F');</script><!-- End Google Tag Manager -->
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-KFQEJ9F267"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-KFQEJ9F267');
</script>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Electrical in ICF Walls: How the Wiring Goes In | DMT Building Group</title>
<meta name="description" content="Electrical in ICF walls goes in after the pour: chases cut into the foam, boxes screwed to the webs, sleeves set before the concrete. What to plan, and when.">
<link rel="canonical" href="https://www.dmtbuilding.ca/blog/electrical-in-icf-walls/">
<meta property="og:title" content="Electrical in ICF Walls: How the Wiring Goes In">
<meta property="og:description" content="Electrical in ICF walls goes in after the pour: chases cut into the foam, boxes screwed to the webs, sleeves set before the concrete. What to plan, and when.">
<meta property="og:type" content="website">
<meta property="og:url" content="https://www.dmtbuilding.ca/blog/electrical-in-icf-walls/">
<meta property="og:image" content="https://www.dmtbuilding.ca/assets/img/electrical-in-icf-walls-hero.jpg">
<link rel="icon" type="image/png" href="/assets/logo/dmt-logo-white-270.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Oswald:wght@500;600;700&family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/static/style.min.css">
<link rel="stylesheet" href="/static/blog-post.min.css">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","headline":"Electrical in ICF Walls: How the Wiring Goes In","description":"Electrical in ICF walls goes in after the pour: chases cut into the foam, boxes screwed to the webs, sleeves set before the concrete. What to plan, and when.","image":{"@type":"ImageObject","url":"https://www.dmtbuilding.ca/assets/img/electrical-in-icf-walls-hero.jpg","width":1400,"height":788},"datePublished":"2026-11-03","dateModified":"2026-11-03","mainEntityOfPage":"https://www.dmtbuilding.ca/blog/electrical-in-icf-walls/","author":{"@type":"Person","name":"Jerry Townsend","url":"https://www.dmtbuilding.ca/about/"},"publisher":{"@type":"Organization","name":"DMT Building Group","logo":{"@type":"ImageObject","url":"https://www.dmtbuilding.ca/assets/logo/dmt-logo-white-270.png"}}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"GeneralContractor","name":"DMT Building Group","url":"https://www.dmtbuilding.ca","telephone":"705-333-3329","image":"https://www.dmtbuilding.ca/assets/logo/dmt-logo-white-270.png","address":{"@type":"PostalAddress","streetAddress":"49 High Street, 3rd Floor","addressLocality":"Barrie","addressRegion":"ON","postalCode":"L4N 5J4","addressCountry":"CA"},"areaServed":["Simcoe County","Muskoka","Georgian Bay","Central Ontario"]}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Can you run electrical in ICF walls?","acceptedAnswer":{"@type":"Answer","text":"Yes. Cable runs in chases cut into the inside foam after the walls are poured, and boxes screw to the plastic fastening strips or anchor into the concrete. Anything that has to pass through the wall, like the meter feed or an outdoor light, needs a sleeve set before the pour."}},{"@type":"Question","name":"How deep do you cut a wire chase in ICF?","acceptedAnswer":{"@type":"Answer","text":"Nudura's manual has a reciprocating saw blade cut down to go no deeper than 2 inches into the foam. Most codes want at least 1 1/4 inches between the cable's sheathing and the back of the drywall. Where that is not possible, a galvanized steel plate goes over the cable."}},{"@type":"Question","name":"How do you attach electrical boxes to ICF?","acceptedAnswer":{"@type":"Answer","text":"Boxes with a stud flange screw to the fastening strips, which sit every 8 inches. Other boxes are anchored through the back into the concrete with a concrete screw or a plug and screw. Multi-gang boxes may need extra fastening into the concrete."}},{"@type":"Question","name":"How does the electrical service get through an ICF wall?","acceptedAnswer":{"@type":"Answer","text":"Through a PVC sleeve set in the forms before the concrete is placed, held with low-expansion foam and offset about 6 inches from the box. Without one, the hole has to be drilled through the concrete after the pour."}},{"@type":"Question","name":"Do you need conduit in ICF walls?","acceptedAnswer":{"@type":"Answer","text":"No. Sheathed cable tucked into a snug chase is the usual method, where the local code allows it. Conduit can run in the chases too, clipped to the concrete, or be cast into the core if it is set before the pour."}}]}</script>
</head>
<body>
<header class="site-header">
  <div class="wrap header-inner">
    <a class="logo" href="/" aria-label="DMT Building Group — home">
      <img src="/assets/logo/dmt-logo-light.png" alt="DMT Building Group — The ICF Specialist — Smart Builds for Real Life" width="357" height="191">
    </a>
    <button class="nav-toggle" aria-label="Menu" aria-expanded="false"><span></span><span></span><span></span></button>
    <nav class="site-nav" aria-label="Main">
      <ul>
        <li><a href="/">Home</a></li>
        <li class="has-drop"><a href="/services/">Services <svg class="chev" viewBox="0 0 10 6"><path d="M1 1l4 4 4-4" fill="none" stroke="currentColor" stroke-width="1.6"/></svg></a>
          <ul class="drop"><li><a href="/services/new-builds/">New Builds</a></li><li><a href="/services/additions/">Additions</a></li><li><a href="/services/multi-storey/">Multi-Storey</a></li><li><a href="/services/icf-foundations/">ICF Foundations</a></li><li><a href="/services/footings-on-bedrock/">Footings on Bedrock</a></li><li><a href="/services/commercial-industrial/">Commercial & Industrial</a></li><li><a href="/services/cottages-retreats/">Cottages & Retreats</a></li></ul></li>
        <li class="has-drop"><a href="/our-work/">Our Work <svg class="chev" viewBox="0 0 10 6"><path d="M1 1l4 4 4-4" fill="none" stroke="currentColor" stroke-width="1.6"/></svg></a>
          <ul class="drop"><li><a href="/our-work/">All Projects</a></li><li><a href="/our-work/lakeside-icf-build/">Lakeside ICF Build</a></li><li><a href="/our-work/bedrock-footings/">Footings on Exposed Bedrock</a></li><li><a href="/our-work/pebble-ridge/">Pebble Ridge</a></li><li><a href="/our-work/build-around-fireplace/">Build Around the Fireplace</a></li><li><a href="/our-work/teardown-rebuild/">Teardown & Rebuild</a></li></ul></li>
        <li class="has-drop"><a href="/about/">About <svg class="chev" viewBox="0 0 10 6"><path d="M1 1l4 4 4-4" fill="none" stroke="currentColor" stroke-width="1.6"/></svg></a>
          <ul class="drop"><li><a href="/about/">Our Company</a></li>
      <li><a href="/about/partners/">Partners</a></li>
      <li><a href="/about/associations/">Associations</a></li></ul></li>
        <li><a href="/blog/" class="active">Blog</a></li>
        <li><a href="/contact/">Contact</a></li>
        <li class="nav-cta"><a class="btn btn-red" href="/contact/">Get a Free Quote</a></li>
      </ul>
    </nav>
  </div>
</header>
<section class="hero" style="background-image:url('/assets/img/electrical-in-icf-walls-hero.jpg')" role="img" aria-label="Braced Nudura walls on a rock-cut site with their inside foam faces exposed before the pour, the surface electrical in ICF walls is later cut into">
  <div class="hero-shade"></div>
  <div class="wrap hero-inner">
    <h1 class="kicker">Electrical in ICF Walls</h1>
    <p class="hero-title">Wiring a Wall With No Studs</p>
    <p class="hero-sub">The wire runs in the foam, the boxes screw to the webs, and only a few things have to be in place before the concrete arrives.</p>
  </div>
</section>
<nav class="crumbs" aria-label="Breadcrumb"><div class="wrap"><ol><li><a href="/">Home</a></li><li><a href="/blog/">Blog</a></li><li aria-current="page">Electrical in ICF Walls</li></ol></div></nav>
<article class="section">
<div class="wrap narrow post-body">
<aside class="post-resources" aria-label="Related resources">
  <h2>Related Resources</h2>
  <ul>
    <li><a href="/services/icf-foundations/">ICF Foundations</a></li>
    <li><a href="/services/new-builds/">New Builds</a></li>
    <li><a href="/services/additions/">Additions</a></li>
    <li><a href="/contact/">Get a Free Quote</a></li>
  </ul>
</aside>
<div class="post-meta-byline no-avatar">
  <div>
  <div class="byl-name">by Jerry Townsend</div>
  <div class="byl-date">Posted on November 3, 2026</div>
  </div>
</div>
<p>Electrical in ICF walls is mostly done after the concrete is in, and that surprises people the first time. There are no studs to drill and no cavity to fish a cable through. The wire goes into the foam itself, in a groove the electrician cuts after the walls are poured. Only a short list has to be in the wall before the pour, and that list is where the expensive mistakes live.</p>
<nav class="post-toc" aria-label="Contents"><p class="post-toc-label">We&rsquo;ll cover:</p><ul><li><a href="#no-studs">What Changes When the Wall Has No Studs</a></li><li><a href="#before-the-pour">Electrical in ICF Walls Starts Before the Pour</a></li><li><a href="#chases">Cutting the Chases</a></li><li><a href="#depth">How Deep the Cable Has to Sit</a></li><li><a href="#boxes">Boxes, and the Air Leak Nobody Thinks Of</a></li><li><a href="#conduit">Conduit, If You Want It</a></li><li><a href="#what-to-settle">Electrical in ICF Walls: What to Settle Before the Pour</a></li></ul></nav>
<h2 id="no-studs">What Changes When the Wall Has No Studs</h2>
<p>A Nudura wall is two panels of expanded polystyrene, each 2 5/8 inches thick, with reinforced concrete between them. Plastic fastening strips run the full height of the block every 8 inches, recessed 5/8 of an inch behind the foam face. Those strips are the studs, as far as anything that needs a screw is concerned.</p>
<p>So the electrician's job changes shape. On a framed wall they bore holes through studs and pull cable through the cavity. Here there is no cavity. They cut a channel, called a chase, into the inside foam, press the cable into it, and set the boxes into pockets cut the same way. The concrete behind stays untouched.</p>
<p>It sounds slower. It usually is not. A straight chase cut to a chalk line goes quickly, and there is no insulation to pull back, no fire blocking to drill around and no poly to tape afterwards.</p>
<h2 id="before-the-pour">Electrical in ICF Walls Starts Before the Pour</h2>
<p>Most of the work waits for the concrete. The exception is anything that has to cross the wall. Once the core is full, the only way through is a drill and a lot of patience.</p>
<p>Nudura's manual is specific about it. Before concrete goes into the forms, PVC sleeves are set through the wall, held in with low-expansion spray foam, wherever electrical service runs in or out: the feed from the meter, exterior lights, outdoor receptacles, power to a garage or shed, pole lighting on the property. Each sleeve sits about 6 inches to the side of where its box will be, so the wire can come into the side of the box and the box can still fasten solidly to the concrete. After the wire is pulled, foam goes around it to seal the opening.</p>
<p>Miss one and it can still be done. A hole can be drilled through the wall after the pour. But that means coring through reinforced concrete and hoping not to meet the steel, for a hole that would have cost a length of pipe and a minute with a keyhole saw. This is why we form service penetrations in rather than cut them in later.</p>
<p>The other early item is where chases will pass between the rim joist and the foam. Nudura suggests the electrician lays those out before the floor goes on, as a chase in the foam or a run of conduit fastened to the concrete. Once the floor is down, that strip of wall is hard to reach.</p>
<h3 id="panel-and-meter">Where the Panel and Meter Go With Electrical in ICF Walls</h3>
<p>Put the main panel on the inside of the same wall the meter is on, directly opposite it where you can. That keeps the service run short and gives easy access up through the ceiling or down through the floor. If that will not work, keep the panel as close to the incoming service as the layout allows.</p>
<p>A panel does not screw straight to foam. Nudura's method is a larger base of 1/2-inch plywood, fastened with screws to the strips or with longer concrete screws into the wall, and the panel mounts on that. The wires can then be stapled neatly to the plywood, which is the one place in an ICF house a staple has anything to hold. If you want the wiring hidden, the plywood gets furred out with 2x4s, and the foam behind needs its thermal barrier on first.</p>
<p>The meter goes on the outside on a piece of exterior plywood anchored through shims to the concrete with galvanized concrete screws. That detail depends on the exterior finish, so the finish has to be decided before the meter goes up. A meter mounted for siding sits wrong in stone.</p>
<h2 id="chases">Cutting the Chases</h2>
<p>Chases get cut once the walls are poured and, usually, once the roof is on. Nudura names three tools as the fastest and cleanest.</p>
<ul>
<li><strong>An electric chainsaw</strong> with a depth stop made from a short length of threaded rod through the bar. The bar and chain cut a groove the cable fits snugly, and the stop keeps the tip off the concrete.</li>
<li><strong>A hot knife</strong>, which melts the foam rather than tearing it. It comes with a depth plate and blades that bend to any profile. It is the best tool for cutting box pockets because it leaves a clean back, though the blade has to hold its heat to cut evenly.</li>
<li><strong>A reciprocating saw</strong> with the blade cut down so it goes no deeper than 2 inches into the foam.</li>
</ul>
<p>Horizontal runs follow a snapped chalk line. Vertical ones follow the lines moulded into the face of the form. Neither is hard. Both are faster than drilling a stud wall, and nothing structural is touched along the way.</p>
<h2 id="depth">How Deep the Cable Has to Sit</h2>
<p>This is the part most worth understanding, because it decides whether someone hanging a picture in five years drives a screw into a live wire.</p>
<p>Gypsum board goes over the foam as its thermal barrier, and screws go through that board into the strips. Most electrical codes want at least 1 1/4 inches between the outside of the cable's sheathing and the back of that board. A cable pressed to the bottom of a 2-inch chase clears it. A cable that rides up in a sloppy chase may not. Where a run genuinely has to sit closer to the surface, a galvanized steel plate goes over it, the same protection a framed wall uses where a cable passes too near the face of a stud.</p>
<p>Holding the cable in is its own small problem. Staples do nothing in foam or concrete. A snug chase holds a cable by friction. A wider one gets a bead of low-expansion spray foam, or a clip screwed into the concrete. Some codes also want the cable secured within 8 inches of every box, which in ICF means a nylon zip tie or a cable clamp with an eyelet for a short concrete screw, or a shot of foam at the box.</p>
<p>All of this gets inspected before the walls are closed. Electrical in ICF walls is held to the same code as electrical anywhere else, and the inspector looks at it before the board goes on.</p>
<h2 id="boxes">Boxes, and the Air Leak Nobody Thinks Of</h2>
<figure class="post-figure"><img loading="lazy" src="/assets/img/electrical-in-icf-walls-pour.jpg" alt="Two DMT crew members guiding the pump hose into a braced ICF wall, the last moment the sleeves for electrical in ICF walls can be set without drilling concrete" width="1200" height="800"><figcaption>Once the concrete is in, any sleeve that was not set through the forms becomes a hole drilled through the core.</figcaption></figure>
<p>Metal and plastic boxes both work. The pocket for each is cut after the pour, most cleanly with a hot-knife box attachment, or with a heated metal box pressed into the foam like a branding iron. The wires go into the box before it is fastened.</p>
<p>How it fastens depends on the box. One with a stud flange screws to a fastening strip, and there is one every 8 inches. Others are anchored through the back into the concrete with a concrete screw or a plug and screw. A multi-gang box may want both. How many wires each box can carry is set by the electrical code, not by the wall.</p>
<p>The part people miss is air. A box pocket is a place where the foam has been cut thinner than the rest of the wall. Nudura recommends sealed vinyl boxes for that reason, with a vapour barrier only at the box itself. For a metal box, a moulded polyethylene insert goes into the pocket first and is taped to the foam face. It is a small detail on a wall that is otherwise one continuous layer of insulation, and it is the difference between a wall that performs as designed and one with a few dozen small leaks at every outlet.</p>
<h2 id="conduit">Conduit, If You Want It</h2>
<p>Conduit, metal or plastic, goes into chases after the pour the same way cable does, clipped and screwed back to the concrete core. Plastic conduit can also be cast right into the wall, but only when the electrician is on site every day before the pour: the 90-degree bend and the box have to be set first, with the box on a shimmed plywood patch screwed to the webs so it stands proud of the foam.</p>
<p>Nudura's own advice is that running conduit in the foam after the pour is far more efficient and less expensive. Cast-in conduit earns its place where a run must be protected inside the wall. For most houses it is work done early for little gain.</p>
<h2 id="what-to-settle">Electrical in ICF Walls: What to Settle Before the Pour</h2>
<p>Almost everything inside can wait until the walls are standing. A short list cannot:</p>
<ul>
<li>Every place service crosses an exterior wall: the meter feed, outdoor lights and receptacles, a garage, shed, pump house or post light.</li>
<li>Where the meter and the main panel go, and the exterior finish on that wall.</li>
<li>Where wiring has to pass the rim joist between floors.</li>
<li>Any conduit you want cast into the core rather than run in the foam.</li>
</ul>
<p>The wiring itself is your electrician's work, and the inspection is theirs to book. What we control is the wall it goes into. Our own crews self-perform the concrete and ICF scope and work alongside your builder and trades rather than replacing them. We are certified installers for Nudura, Amvic, Element and Fox, and we give architects and designers constructability input on ICF details before the drawings are finished. Send the electrical layout with your quote request, even a rough one, so the sleeves can be formed in where they belong the first time. How the rest of the inside gets finished is covered in <a href="/blog/finishing-icf-basement-walls/">finishing ICF basement walls</a>, and what we form into a foundation is on our <a href="/services/icf-foundations/">ICF foundations</a> page.</p>
</div>
</article>
<section class="section faq-section"><div class="wrap narrow">
  <h2>FAQ</h2>
  <div class="faq-list">
<details class="faq-item"><summary>Can you run electrical in ICF walls?</summary><div class="faq-a"><p>Yes. Cable runs in chases cut into the inside foam after the walls are poured, and boxes screw to the plastic fastening strips or anchor into the concrete. Anything that has to pass through the wall, like the meter feed or an outdoor light, needs a sleeve set before the pour.</p></div></details>
<details class="faq-item"><summary>How deep do you cut a wire chase in ICF?</summary><div class="faq-a"><p>Nudura's manual has a reciprocating saw blade cut down to go no deeper than 2 inches into the foam. Most codes want at least 1 1/4 inches between the cable's sheathing and the back of the drywall. Where that is not possible, a galvanized steel plate goes over the cable.</p></div></details>
<details class="faq-item"><summary>How do you attach electrical boxes to ICF?</summary><div class="faq-a"><p>Boxes with a stud flange screw to the fastening strips, which sit every 8 inches. Other boxes are anchored through the back into the concrete with a concrete screw or a plug and screw. Multi-gang boxes may need extra fastening into the concrete.</p></div></details>
<details class="faq-item"><summary>How does the electrical service get through an ICF wall?</summary><div class="faq-a"><p>Through a PVC sleeve set in the forms before the concrete is placed, held with low-expansion foam and offset about 6 inches from the box. Without one, the hole has to be drilled through the concrete after the pour.</p></div></details>
<details class="faq-item"><summary>Do you need conduit in ICF walls?</summary><div class="faq-a"><p>No. Sheathed cable tucked into a snug chase is the usual method, where the local code allows it. Conduit can run in the chases too, clipped to the concrete, or be cast into the core if it is set before the pour.</p></div></details>
  </div>
</div></section>
<section class="section post-related-posts"><div class="wrap">
  <h2>Related Posts</h2>
  <div class="blog-grid"><a class="blog-card" href="/blog/finishing-icf-basement-walls/">
      <div class="blog-img"><img loading="lazy" src="/assets/img/thumbs/finishing-icf-basement-walls-hero.jpg" alt="Crew pouring concrete into Nudura basement walls below a rock cut, the inside foam face of the wall along the right"></div>
      <div class="blog-body"><p class="blog-meta">ICF &middot; 2026-10-31</p><h3>Finishing ICF Basement Walls: What Goes On, What You Skip</h3><p>No studs, no batts, no poly. What goes on the foam, why gypsum comes first, how to hang real weight, and what to settle before the pour.</p><span class="text-link">Read the post &rarr;</span></div>
    </a>
    <a class="blog-card" href="/blog/icf-concrete-pour-day/">
      <div class="blog-img"><img loading="lazy" src="/assets/img/thumbs/dmt-pour-day-crew.jpg" alt="Crew guiding a concrete pump hose into braced ICF foundation walls in a wooded lot, with a crew member walking the top of the wall"></div>
      <div class="blog-body"><p class="blog-meta">ICF &middot; 2026-09-14</p><h3>Pour Day: What Actually Happens When an ICF Foundation Gets Filled</h3><p>A few hours, a truck on the clock, and a form you cannot open again. What has to be right first.</p><span class="text-link">Read the post &rarr;</span></div>
    </a>
    <a class="blog-card" href="/blog/icf-installation/">
      <div class="blog-img"><img loading="lazy" src="/assets/img/thumbs/icf-foundation-large-footprint.jpg" alt="Braced ICF walls rising on a large slab, with stacked foam blocks and a work table in the middle of the site"></div>
      <div class="blog-body"><p class="blog-meta">ICF &middot; 2026-10-12</p><h3>ICF Installation: How the Wall Goes Up, Course by Course</h3><p>A footing within 1/4 inch of level, a first course laid from the corners, and a wall levelled at course two. The installation, in order.</p><span class="text-link">Read the post &rarr;</span></div>
    </a></div>
</div></section>
<div class="wrap narrow"><nav class="post-nav" aria-label="Post navigation">
  <a class="nav-next" href="/blog/plumbing-in-icf-walls/">&larr; Plumbing in ICF Walls</a>
  <a class="nav-prev" href="/blog/stone-veneer-on-icf-walls/">Stone Veneer on ICF Walls: What Holds It Up &rarr;</a>
</nav></div>
<section class="cta-band" id="quote">
  <div class="wrap cta-grid">
    <div class="cta-copy">
      <h2>Get a free quote for your addition</h2>
      <p>Tell us about your project — we'll come back with straight answers and a free, no-obligation quote.</p>
      <ul class="cta-points">
        <li>Free consultation &amp; itemized quote</li>
        <li>50+ years of combined ICF experience</li>
        <li>One turnkey contractor, start to finish</li>
      </ul>
      <p class="cta-alt">Prefer to talk? <a href="tel:+17053333329">705-333-3329</a> · <a href="mailto:info@dmtbuilding.ca">info@dmtbuilding.ca</a></p>
    </div>
    <div class="cta-form"><a class="svc-card" href="/contact/"><div class="svc-body"><h3>Get a free quote</h3><p>Tell us about your project &mdash; new build, addition, foundation or footings. We come back with straight answers and a free, no-obligation quote, itemised.</p><span class="text-link">Start your quote &rarr;</span></div></a></div>
  </div>
</section>
<footer class="site-footer">
  <div class="wrap footer-grid">
    <div class="f-col f-brand">
      <a class="logo inverse" href="/" aria-label="DMT Building Group — home">
      <img src="/assets/logo/dmt-logo-light.png" alt="DMT Building Group — The ICF Specialist — Smart Builds for Real Life" width="357" height="191">
    </a>
      <p class="f-desc">ICF construction specialists — turnkey new builds, additions, foundations and footings on bedrock, backed by 50+ years of combined experience.</p>
      <p class="f-social"><a href="https://www.instagram.com/dmtbuildinggroup/">Instagram</a> · <a href="https://www.facebook.com/profile.php?id=61579831233811">Facebook</a> · <a href="https://linkedin.com/company/dmt-building-group">LinkedIn</a> · <a href="https://x.com/DMT1836763">X (Twitter)</a></p>
    </div>
    <div class="f-col">
      <h3>Quick Links</h3>
      <ul>
        <li><a href="/">Home</a></li>
        <li><a href="/our-work/">Our Work</a></li>
        <li><a href="/about/">About Us</a></li>
        <li><a href="/about/partners/">Partners</a></li>
        <li><a href="/blog/">Blog</a></li>
        <li><a href="/contact/">Get a Free Quote</a></li>
      </ul>
    </div>
    <div class="f-col">
      <h3>Services</h3>
      <ul><li><a href="/services/new-builds/">New Builds</a></li><li><a href="/services/additions/">Additions</a></li><li><a href="/services/multi-storey/">Multi-Storey Construction</a></li><li><a href="/services/icf-foundations/">ICF Foundations</a></li><li><a href="/services/footings-on-bedrock/">Footings on Bedrock</a></li><li><a href="/services/commercial-industrial/">Commercial & Industrial ICF</a></li><li><a href="/services/cottages-retreats/">Cottages & Retreats</a></li></ul>
    </div>
    <div class="f-col">
      <h3>Contact</h3>
      <ul class="f-contact">
        <li>49 High Street, 3rd Floor, Barrie, ON L4N 5J4</li>
        <li><a href="tel:+17053333329">705-333-3329</a></li>
        <li><a href="mailto:info@dmtbuilding.ca">info@dmtbuilding.ca</a></li>
      </ul>
      <p class="f-area">Based in Barrie, Ontario — serving Simcoe County, Muskoka, Georgian Bay and communities within roughly 250 km of Barrie.</p>
      <div class="f-map"><iframe title="DMT Building Group — Barrie office map" loading="lazy" src="https://maps.google.com/maps?q=49+High+Street,+Barrie,+ON+L4N+5J4&z=14&output=embed"></iframe></div>
    </div>
  </div>
  <div class="wrap f-bottom">
    <p>© 2026 DMT Building Group · All rights reserved</p>
    <p><a href="/privacy/">Privacy Policy</a> · <a href="/terms/">Terms of Use</a> · <a href="/sitemap/">Site Map</a> · Site by <a href="https://newlifemarketing.ca">NewLife Marketing</a></p>
  </div>
</footer>
<script src="/static/main.min.js"></script>
</body>
</html>
